
| Category                               | Equipment Description              | Quantity  | Unit Cost | Extended Cost   | Certainty | Notes                                                           |
| -------------------------------------- | ---------------------------------- | --------- | --------- | --------------- | --------- | --------------------------------------------------------------- |
| **CHILLERS - L2C PLANT**               |                                    |           |           |                 |           |                                                                 |
| L2C Air-Cooled Chillers                | 1,500 kW, free-cooling capable     | 12 units  | $350,000  | $4,200,000      | 60%       | Based on $233/kW industry avg + 40% price escalation since 2021 |
| **CHILLERS - RDHx PLANT**              |                                    |           |           |                 |           |                                                                 |
| RDHx Air-Cooled Chillers               | 1,500 kW, free-cooling capable     | 6 units   | $350,000  | $2,100,000      | 60%       | Based on $233/kW industry avg + 40% price escalation since 2021 |
| **LIQUID COOLING DISTRIBUTION**        |                                    |           |           |                 |           |                                                                 |
| CDUs (Coolant Distribution Units)      | 100-120 kW capacity, A/B pairs     | 324 units | $85,000   | $27,540,000     | 50%       | Based on $400-500/kW DTC cost range, high variability by vendor |
| RDHx Units                             | 25 kW rear-door exchangers         | 232 units | $12,000   | $2,784,000      | 55%       | Estimated based on passive cooling tech, limited public pricing |
| **GLYCOL SYSTEMS**                     |                                    |           |           |                 |           |                                                                 |
| Propylene Glycol (Bulk)                | 25-30% concentration               | 6,000 gal | $12       | $72,000         | 85%       | Market pricing Q1 2025: $11/gal bulk + delivery                 |
| Glycol Mix Tanks                       | 500 gal pre-mix stations           | 3 units   | $8,000    | $24,000         | 70%       | Standard industrial tank + mixing equipment                     |
| Fill Stations                          | Transfer pumps, meters, valves     | 3 units   | $15,000   | $45,000         | 65%       | Estimated based on pump + instrumentation package               |
| Chemical Dosing Pots                   | Corrosion inhibitor injection      | 3 units   | $3,500    | $10,500         | 70%       | Standard industrial dosing equipment                            |
| **PIPING & DISTRIBUTION**              |                                    |           |           |                 |           |                                                                 |
| Primary Loop Piping (Loop 3)           | 6"-12" steel, insulated, supported | 3,000 LF  | $180      | $540,000        | 60%       | Based on $150-200/LF for insulated industrial pipe              |
| Primary Loop Piping (Loops 1+2)        | 4"-8" steel, insulated, supported  | 2,000 LF  | $150      | $300,000        | 60%       | Smaller diameter, same spec as Loop 3                           |
| Secondary Loop Piping (L2C)            | 1"-2" SS/dielectric-compatible     | 5,000 LF  | $120      | $600,000        | 55%       | Stainless steel + specialty fluid compatibility                 |
| Quick-Disconnect Couplings             | Dry-break type, rack connections   | 394 units | $800      | $315,200        | 65%       | Industrial quick-disconnect + installation                      |
| Isolation Ball Valves                  | Various sizes, major equipment     | 100 units | $450      | $45,000         | 70%       | Standard industrial valve pricing                               |
| Expansion Tanks                        | 500-1,000 gal bladder-type         | 3 units   | $12,000   | $36,000         | 70%       | Industrial expansion tank + installation                        |
| Air/Dirt Separators                    | Filtration + separation            | 6 units   | $6,000    | $36,000         | 70%       | Standard HVAC accessories                                       |
| **LEAK DETECTION**                     |                                    |           |           |                 |           |                                                                 |
| Sensing Cable                          | Conductive fluid detection         | 3,000 LF  | $25       | $75,000         | 75%       | Standard leak detection cable pricing                           |
| Spot Leak Detectors                    | Discrete sensors                   | 500 units | $200      | $100,000        | 75%       | Commercial spot detector pricing                                |
| Control Panels                         | BACnet/IP integration, N+1         | 2 units   | $35,000   | $70,000         | 70%       | Industrial control panel + programming                          |
| **DATA HALL ENVIRONMENTAL**            |                                    |           |           |                 |           |                                                                 |
| DOAS Units                             | 100% OA, enthalpy wheel, N+1       | 4 units   | $85,000   | $340,000        | 55%       | Estimated based on high-capacity commercial units               |
| Steam Humidifiers                      | Integrated with DOAS               | 4 units   | $12,000   | $48,000         | 70%       | Standard steam injection humidifier                             |
| **SUPPORT SPACE HVAC**                 |                                    |           |           |                 |           |                                                                 |
| Rooftop Units (RTUs)                   | Package DX units                   | 5 units   | $35,000   | $175,000        | 70%       | Commercial RTU pricing                                          |
| Mechanical Room HVAC                   | Factory-integrated cooling         | 5 units   | $25,000   | $125,000        | 65%       | Integrated UPS/electrical room cooling                          |
|                                        |                                    |           |           |                 |           |                                                                 |
| **SUBTOTAL - EQUIPMENT & MATERIALS**   |                                    |           |           | **$39,580,700** | **~58%**  | Average certainty across all line items                         |
| **INSTALLATION LABOR**                 | 35-45% of equipment cost           |           |           | $15,831,280     | 50%       | Industry standard range for complex systems                     |
| **ENGINEERING & COMMISSIONING**        | 8-12% of installed cost            |           |           | $5,541,200      | 55%       | Design, startup, testing, TAB                                   |
| **CONTINGENCY**                        | 15% for BOD phase uncertainty      |           |           | $9,142,080      | N/A       | Recommended for pre-design phase                                |
|                                        |                                    |           |           |                 |           |                                                                 |
| **TOTAL MECHANICAL SYSTEMS (PHASE 4)** |                                    |           |           | **$70,095,260** | **~55%**  | ROM estimate - budget quality only                              |